[TITLE]
small network provided by Robert Sitzenfrei (robert.sitzenfrei@uibk.ac.at)
cite as: Sitzenfrei et al (2022) Dual graph characteristics of water distribution networks - how optimal are design solutions? doi: xxx
available diameters (mm): [3 4 6 8 10 12 14 16 18 20 22]*25.4      
costs (€/m): [8 11 16 23 32 50 60 90 110 130 150]

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 0               	402.69      	0.08172	                	;
 1               	402.69      	0	                	;
 3               	402.69      	0.04086	                	;
 4               	402.69      	0.04086	                	;
 5               	403.91      	0.36774	                	;
 6               	405.43      	0	                	;
 7               	408.11      	0	                	;
 10              	402.69      	0	                	;
 11              	402.69      	0	                	;
 12              	402.69      	0	                	;
 13              	402.69      	0	                	;
 14              	405.69      	2.28816	                	;
 15              	406.69      	0	                	;
 16              	402.69      	0	                	;
 17              	402.69      	0	                	;
 18              	402.69      	0.28602	                	;
 19              	403.16      	0	                	;
 20              	403.33      	0	                	;
 21              	404.57      	0	                	;
 22              	406.02      	0	                	;
 23              	406.42      	0	                	;
 24              	402.69      	0.32688	                	;
 25              	403.44      	0	                	;
 26              	403.35      	0	                	;
 27              	403.43      	0	                	;
 28              	405.69      	1.26666	                	;
 29              	402.69      	0	                	;
 30              	402.69      	0	                	;
 31              	411.09      	0.12258	                	;
 32              	411.09      	0	                	;
 33              	407.69      	0.04086	                	;
 34              	407.69      	0.08172	                	;
 35              	408.69      	0.12258	                	;
 36              	410.56      	0.12258	                	;
 38              	409.92      	0.04086	                	;
 39              	404.69      	0.08172	                	;
 40              	405.84      	0.04086	                	;
 41              	406.09      	0	                	;
 42              	403.9       	0.04086	                	;
 43              	403.69      	0.04086	                	;
 44              	403.48      	0.08172	                	;
 45              	403.48      	0.08172	                	;
 46              	404.3       	0.04086	                	;
 47              	404.33      	0	                	;
 48              	405.69      	0.04086	                	;
 49              	406.69      	0.12258	                	;
 50              	407.69      	0.08172	                	;
 51              	410.14      	0.04086	                	;
 52              	410.59      	0.04086	                	;
 53              	411.77      	0.12258	                	;
 54              	410.28      	0	                	;
 55              	407.28      	0.53118	                	;
 56              	408.55      	0.04086	                	;
 57              	409.69      	0.04086	                	;
 58              	409.31      	0.04086	                	;
 59              	403.84      	0.04086	                	;
 60              	404.69      	0.12258	                	;
 61              	405.69      	0.08172	                	;
 62              	405.69      	0.04086	                	;
 63              	403.03      	0.16344	                	;
 65              	403.69      	0.04086	                	;
 66              	403.69      	0.08172	                	;
 67              	403.69      	0.24516	                	;
 68              	405.61      	0.04086	                	;
 69              	407.9       	0.04086	                	;
 70              	405.36      	0.08172	                	;
 71              	405.69      	0.04086	                	;
 72              	407.22      	0.49032	                	;
 73              	407.69      	0.08172	                	;
 74              	407.84      	0.04086	                	;
 75              	408.68      	0.04086	                	;
 76              	407.35      	0	                	;
 77              	406.85      	0.24516	                	;
 78              	410.46      	0	                	;
 79              	409.57      	0.24516	                	;
 80              	411.69      	0.16344	                	;
 81              	408.69      	0.04086	                	;
 82              	413.92      	0.2043	                	;
 83              	413.98      	0.08172	                	;
 84              	412.69      	0	                	;
 85              	414.04      	0.08172	                	;
 86              	414.64      	0.08172	                	;
 87              	414.77      	0.04086	                	;
 88              	415.69      	0	                	;
 89              	415.56      	0.08172	                	;
 90              	416.24      	0.08172	                	;
 91              	417.64      	2.8602	                	;
 92              	418.69      	0.04086	                	;
 93              	418.69      	0.2043	                	;
 94              	415.69      	0.16344	                	;
 95              	415.69      	0	                	;
 96              	413.94      	0.12258	                	;
 97              	412.69      	0.08172	                	;
 98              	411.69      	0.16344	                	;
 99              	411.85      	0.04086	                	;
 100             	412.42      	0.08172	                	;
 101             	414.15      	0.12258	                	;
 102             	413.99      	0	                	;
 103             	414.1       	0.24516	                	;
 104             	416.14      	0.04086	                	;
 105             	415.06      	0.16344	                	;
 106             	416.02      	0	                	;
 107             	416.69      	0.16344	                	;
 108             	417.69      	0	                	;
 109             	417.69      	0	                	;
 110             	418.95      	0.08172	                	;
 111             	421.28      	0.08172	                	;
 112             	421.69      	0	                	;
 113             	423.69      	0.04086	                	;
 114             	425.51      	0	                	;
 115             	426.08      	0	                	;
 116             	426.47      	0.04086	                	;
 117             	426.8       	0.32688	                	;
 118             	420.62      	0.04086	                	;
 119             	420.59      	0.04086	                	;
 120             	421.63      	0.08172	                	;
 122             	422.17      	0.08172	                	;
 123             	422.35      	0	                	;
 124             	422.25      	0	                	;
 125             	422.09      	1.38924	                	;
 126             	422.33      	0.04086	                	;
 127             	425.45      	0.28602	                	;
 128             	433.73      	0.44946	                	;
 129             	434.26      	0.04086	                	;
 130             	434.47      	0.08172	                	;
 131             	438.69      	0.16344	                	;
 132             	426.49      	0.28602	                	;
 133             	417.69      	0.04086	                	;
 134             	417.69      	0.6129	                	;
 135             	417.21      	0.12258	                	;
 136             	419.37      	0.04086	                	;
 137             	426.69      	0.08172	                	;
 138             	426.69      	0.12258	                	;
 139             	429.47      	0	                	;
 140             	429.48      	0.04086	                	;
 141             	420.87      	0.12258	                	;
 142             	420.69      	0	                	;
 143             	432.61      	0	                	;
 144             	432.54      	0.24516	                	;
 145             	439.34      	0.08172	                	;
 146             	440.69      	0.12258	                	;
 147             	442.69      	0	                	;
 148             	442.69      	0	                	;
 149             	442.69      	0.04086	                	;
 150             	445.69      	0	                	;
 151             	445.69      	0	                	;
 152             	445.74      	0.04086	                	;
 154             	442.86      	0.08172	                	;
 155             	437.13      	0.16344	                	;
 156             	439.32      	0.08172	                	;
 157             	444.69      	0	                	;
 158             	444.86      	0	                	;
 161             	446.4       	0	                	;
 162             	443.36      	0	                	;
 163             	443.41      	0.2043	                	;
 164             	439.69      	0.08172	                	;
 165             	440.38      	0.16344	                	;
 166             	457.01      	0.12258	                	;
 169             	447.51      	0	                	;
 170             	443.5       	0	                	;
 171             	444.69      	0	                	;
 172             	454.86      	0	                	;
 175             	453.52      	0.32688	                	;
 196             	427.32      	0.04086	                	;
 197             	427.05      	0.08172	                	;
 198             	428.69      	0.12258	                	;
 199             	427.3       	0	                	;
 200             	440.69      	0.08172	                	;
 201             	429.46      	0.04086	                	;
 202             	443.48      	0	                	;
 204             	445.69      	0	                	;
 205             	446.51      	0	                	;
 206             	446.44      	0.44946	                	;
 210             	405.24      	0.08172	                	;
 211             	402.69      	0	                	;
 213             	402.8       	0	                	;
 214             	403.06      	0.85806	                	;
 217             	402.69      	0	                	;
 218             	405.15      	0	                	;
 219             	408.27      	0	                	;
 220             	404.69      	0	                	;
 221             	402.69      	0	                	;
 222             	402.69      	0	                	;
 223             	405.69      	0	                	;
 224             	402.69      	0	                	;
 225             	402.69      	0	                	;
 226             	404.69      	0	                	;
 227             	403.6       	0	                	;
 228             	403.69      	0	                	;
 229             	402.69      	0	                	;
 230             	411.03      	0	                	;
 231             	407.69      	0	                	;
 232             	405.91      	0	                	;
 233             	403.66      	0	                	;
 234             	403.81      	0	                	;
 235             	407.69      	0	                	;
 236             	410.28      	0	                	;
 237             	408.49      	0	                	;
 238             	404.69      	0	                	;
 239             	405.68      	0	                	;
 240             	403.1       	0	                	;
 241             	403.69      	0	                	;
 242             	403.69      	0	                	;
 243             	405.17      	0	                	;
 244             	408.44      	0	                	;
 245             	407.69      	0	                	;
 246             	408.69      	0	                	;
 247             	414.12      	0	                	;
 248             	416.31      	0	                	;
 249             	418.79      	0	                	;
 250             	418.69      	0	                	;
 251             	412.69      	0	                	;
 252             	412.06      	0	                	;
 253             	413.88      	0	                	;
 255             	416.69      	0	                	;
 256             	417.69      	0	                	;
 257             	421.69      	0	                	;
 258             	423.69      	0	                	;
 259             	425.69      	0	                	;
 260             	426.69      	0	                	;
 261             	425.69      	0	                	;
 262             	438.3       	0	                	;
 263             	433.78      	0	                	;
 264             	417.8       	0	                	;
 265             	417.91      	0	                	;
 266             	416.97      	0	                	;
 267             	419.26      	0	                	;
 268             	419.69      	0	                	;
 269             	426.69      	0	                	;
 270             	429.52      	0	                	;
 271             	420.67      	0	                	;
 272             	432.69      	0	                	;
 273             	442.69      	0	                	;
 274             	439.53      	0	                	;
 275             	444.69      	0	                	;
 276             	439.97      	0	                	;
 278             	447.39      	0	                	;
 279             	444.69      	0	                	;
 280             	454.82      	0	                	;
 291             	427.06      	0	                	;
 295             	402.55      	0	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 2               	495.19      	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 0               	0               	1               	16.71       	80          	0.4         	0           	Open  	;
 543             	1               	217             	4.1777      	80          	0.4         	0           	Open  	;
 2               	1               	295             	393.7171    	100         	0.4         	0           	Open  	;
 308             	3               	4               	41.3325     	80          	0.4         	0           	Open  	;
 309             	3               	10              	137.4499    	80          	0.4         	0           	Open  	;
 4               	295             	3               	140.69      	80          	0.4         	0           	Open  	;
 6               	4               	5               	83.33       	80          	0.4         	0           	Open  	;
 544             	4               	221             	3.9176      	80          	0.4         	0           	Open  	;
 321             	5               	6               	34.4509     	50          	0.4         	0           	Open  	;
 545             	5               	220             	131.9803    	80          	0.4         	0           	Open  	;
 320             	6               	7               	109.1515    	100         	0.4         	0           	Open  	;
 547             	6               	210             	19.1138     	80          	0.4         	0           	Open  	;
 548             	6               	218             	4.4238      	80          	0.4         	0           	Open  	;
 325             	7               	15              	282.8168    	100         	0.4         	0           	Open  	;
 549             	7               	219             	5.7884      	80          	0.4         	0           	Open  	;
 311             	10              	11              	117.0503    	80          	0.4         	0           	Open  	;
 557             	10              	222             	3.9462      	80          	0.4         	0           	Open  	;
 312             	11              	12              	34.5341     	100         	0.4         	0           	Open  	;
 313             	11              	16              	58.041      	150         	0.4         	0           	Open  	;
 318             	12              	13              	2.9604      	100         	0.4         	0           	Open  	;
 554             	12              	213             	7.7412      	80          	0.4         	0           	Open  	;
 20              	13              	14              	148.58      	100         	0.4         	0           	Open  	;
 556             	13              	211             	5.9953      	75          	0.4         	0           	Open  	;
 326             	14              	15              	55.6465     	100         	0.4         	0           	Open  	;
 550             	14              	223             	3.2788      	80          	0.4         	0           	Open  	;
 324             	23              	15              	143.7638    	100         	0.4         	0           	Open  	;
 317             	16              	17              	8.1772      	80          	0.4         	0           	Open  	;
 25              	16              	19              	145.61      	150         	0.4         	0           	Open  	;
 558             	17              	18              	6.4255      	80          	0.4         	0           	Open  	;
 35              	17              	24              	31.18       	80          	0.4         	0           	Open  	;
 560             	18              	224             	5.337       	80          	0.4         	0           	Open  	;
 34              	18              	225             	3.35        	80          	0.4         	0           	Open  	;
 315             	19              	20              	3.8775      	80          	0.4         	0           	Open  	;
 316             	19              	25              	2.6226      	150         	0.4         	0           	Open  	;
 27              	20              	21              	74.07       	80          	0.4         	0           	Open  	;
 40              	20              	26              	16.72       	80          	0.4         	0           	Open  	;
 333             	21              	22              	103.5297    	80          	0.4         	0           	Open  	;
 564             	21              	226             	5.3597      	80          	0.4         	0           	Open  	;
 328             	22              	23              	74.4662     	100         	0.4         	0           	Open  	;
 365             	22              	33              	65.8817     	100         	0.4         	0           	Open  	;
 332             	39              	22              	166.8963    	100         	0.4         	0           	Open  	;
 410             	23              	31              	222.5938    	100         	0.4         	0           	Open  	;
 37              	25              	29              	108.49      	100         	0.4         	0           	Open  	;
 39              	25              	227             	4.11        	150         	0.4         	0           	Open  	;
 562             	26              	27              	2.758       	80          	0.4         	0           	Open  	;
 314             	26              	28              	46.4497     	80          	0.4         	0           	Open  	;
 42              	27              	30              	11.75       	80          	0.4         	0           	Open  	;
 561             	27              	228             	4.0562      	80          	0.4         	0           	Open  	;
 563             	29              	229             	4.4323      	80          	0.4         	0           	Open  	;
 404             	31              	32              	75.8497     	100         	0.4         	0           	Open  	;
 48              	31              	230             	4.25        	80          	0.4         	0           	Open  	;
 405             	36              	32              	64.5278     	100         	0.4         	0           	Open  	;
 401             	32              	98              	23.4818     	100         	0.4         	0           	Open  	;
 364             	33              	34              	4.3993      	100         	0.4         	0           	Open  	;
 55              	33              	231             	5.38        	80          	0.4         	0           	Open  	;
 368             	34              	35              	76.367      	100         	0.4         	0           	Open  	;
 361             	34              	41              	148.128     	80          	0.4         	0           	Open  	;
 366             	35              	36              	45.9735     	100         	0.4         	0           	Open  	;
 373             	35              	56              	107.0814    	100         	0.4         	0           	Open  	;
 408             	36              	38              	61.5012     	80          	0.4         	0           	Open  	;
 335             	40              	39              	62.6765     	80          	0.4         	0           	Open  	;
 336             	42              	39              	110.4361    	100         	0.4         	0           	Open  	;
 360             	41              	40              	5.3796      	80          	0.4         	0           	Open  	;
 61              	40              	232             	4.91        	80          	0.4         	0           	Open  	;
 371             	41              	55              	53.9629     	80          	0.4         	0           	Open  	;
 342             	42              	43              	23.9005     	150         	0.4         	0           	Open  	;
 339             	46              	42              	19.5165     	150         	0.4         	0           	Open  	;
 348             	42              	59              	67.1711     	100         	0.4         	0           	Open  	;
 345             	43              	44              	82.5072     	150         	0.4         	0           	Open  	;
 344             	43              	63              	68.0122     	150         	0.4         	0           	Open  	;
 71              	44              	45              	44.93       	150         	0.4         	0           	Open  	;
 566             	44              	233             	4.1997      	80          	0.4         	0           	Open  	;
 565             	45              	234             	5.9506      	80          	0.4         	0           	Open  	;
 576             	46              	47              	4.4109      	80          	0.4         	0           	Open  	;
 354             	48              	46              	64.6314     	150         	0.4         	0           	Open  	;
 353             	49              	48              	68.3167     	150         	0.4         	0           	Open  	;
 355             	62              	48              	11.8224     	100         	0.4         	0           	Open  	;
 357             	50              	49              	41.7166     	150         	0.4         	0           	Open  	;
 358             	55              	49              	86.6535     	80          	0.4         	0           	Open  	;
 376             	51              	50              	126.783     	150         	0.4         	0           	Open  	;
 377             	69              	50              	51.6847     	80          	0.4         	0           	Open  	;
 74              	50              	235             	5.38        	80          	0.4         	0           	Open  	;
 382             	54              	51              	5.2452      	150         	0.4         	0           	Open  	;
 383             	57              	51              	46.9525     	80          	0.4         	0           	Open  	;
 384             	53              	52              	67.7017     	150         	0.4         	0           	Open  	;
 63              	52              	54              	11.58       	150         	0.4         	0           	Open  	;
 385             	84              	53              	31.3946     	150         	0.4         	0           	Open  	;
 402             	98              	53              	64.9714     	80          	0.4         	0           	Open  	;
 75              	54              	236             	2.81        	80          	0.4         	0           	Open  	;
 375             	55              	56              	46.8162     	80          	0.4         	0           	Open  	;
 380             	56              	57              	58.5191     	80          	0.4         	0           	Open  	;
 83              	56              	237             	3.87        	80          	0.4         	0           	Open  	;
 82              	57              	58              	21.17       	80          	0.4         	0           	Open  	;
 346             	59              	60              	49.689      	100         	0.4         	0           	Open  	;
 347             	59              	65              	19.6582     	100         	0.4         	0           	Open  	;
 350             	60              	61              	38.1328     	100         	0.4         	0           	Open  	;
 578             	60              	238             	4.9472      	80          	0.4         	0           	Open  	;
 88              	61              	62              	48          	100         	0.4         	0           	Open  	;
 351             	61              	68              	20.5408     	100         	0.4         	0           	Open  	;
 577             	62              	239             	2.8711      	80          	0.4         	0           	Open  	;
 567             	63              	240             	2.2834      	80          	0.4         	0           	Open  	;
 349             	65              	66              	39.7872     	100         	0.4         	0           	Open  	;
 568             	65              	241             	5.2024      	80          	0.4         	0           	Open  	;
 570             	66              	67              	10.248      	100         	0.4         	0           	Open  	;
 574             	66              	214             	75.0983     	100         	0.4         	0           	Open  	;
 569             	67              	242             	3.1928      	80          	0.4         	0           	Open  	;
 379             	68              	69              	147.3815    	100         	0.4         	0           	Open  	;
 423             	68              	70              	68.0908     	125         	0.4         	0           	Open  	;
 417             	75              	69              	66.5621     	80          	0.4         	0           	Open  	;
 421             	70              	71              	19.725      	100         	0.4         	0           	Open  	;
 422             	70              	76              	123.7253    	100         	0.4         	0           	Open  	;
 579             	70              	243             	6.1243      	80          	0.4         	0           	Open  	;
 420             	71              	72              	95.6182     	100         	0.4         	0           	Open  	;
 419             	72              	73              	58.7129     	80          	0.4         	0           	Open  	;
 105             	72              	74              	39.98       	100         	0.4         	0           	Open  	;
 416             	74              	75              	30.9504     	100         	0.4         	0           	Open  	;
 418             	74              	244             	43.9371     	100         	0.4         	0           	Open  	;
 415             	79              	75              	37.047      	80          	0.4         	0           	Open  	;
 414             	75              	81              	2.9002      	100         	0.4         	0           	Open  	;
 581             	76              	77              	40.6761     	80          	0.4         	0           	Open  	;
 426             	76              	78              	121.7599    	100         	0.4         	0           	Open  	;
 580             	76              	245             	4.7067      	80          	0.4         	0           	Open  	;
 428             	78              	79              	39.8107     	80          	0.4         	0           	Open  	;
 432             	78              	87              	216.6503    	150         	0.4         	0           	Open  	;
 427             	79              	80              	95.1701     	80          	0.4         	0           	Open  	;
 119             	81              	82              	216.4       	100         	0.4         	0           	Open  	;
 582             	81              	246             	2.8324      	100         	0.4         	0           	Open  	;
 413             	82              	83              	2.5251      	100         	0.4         	0           	Open  	;
 583             	82              	247             	7.0947      	80          	0.4         	0           	Open  	;
 411             	83              	85              	46.2576     	80          	0.4         	0           	Open  	;
 412             	87              	83              	67.6563     	80          	0.4         	0           	Open  	;
 387             	85              	84              	60.1862     	80          	0.4         	0           	Open  	;
 388             	97              	84              	16.2184     	150         	0.4         	0           	Open  	;
 123             	85              	86              	15.49       	80          	0.4         	0           	Open  	;
 430             	87              	88              	61.9152     	150         	0.4         	0           	Open  	;
 433             	88              	89              	74.0304     	80          	0.4         	0           	Open  	;
 129             	88              	90              	11.96       	150         	0.4         	0           	Open  	;
 436             	90              	91              	113.8912    	150         	0.4         	0           	Open  	;
 589             	90              	248             	3.7087      	80          	0.4         	0           	Open  	;
 594             	91              	92              	61.7727     	150         	0.4         	0           	Open  	;
 437             	91              	107             	72.1475     	100         	0.4         	0           	Open  	;
 593             	92              	93              	69.7917     	150         	0.4         	0           	Open  	;
 592             	92              	118             	74.4025     	150         	0.4         	0           	Open  	;
 591             	92              	249             	5.5917      	80          	0.4         	0           	Open  	;
 133             	93              	94              	137.79      	150         	0.4         	0           	Open  	;
 590             	93              	250             	5.291       	80          	0.4         	0           	Open  	;
 390             	94              	96              	59.1714     	150         	0.4         	0           	Open  	;
 157             	94              	106             	13.45       	75          	0.4         	0           	Open  	;
 158             	106             	95              	20.76       	75          	0.4         	0           	Open  	;
 389             	96              	97              	63.2807     	150         	0.4         	0           	Open  	;
 391             	102             	96              	4.8563      	100         	0.4         	0           	Open  	;
 584             	97              	251             	10.2866     	80          	0.4         	0           	Open  	;
 399             	98              	99              	42.0933     	100         	0.4         	0           	Open  	;
 397             	99              	100             	11.7876     	100         	0.4         	0           	Open  	;
 585             	99              	252             	4.5007      	80          	0.4         	0           	Open  	;
 394             	100             	101             	84.6062     	100         	0.4         	0           	Open  	;
 396             	100             	103             	60.1928     	80          	0.4         	0           	Open  	;
 393             	101             	102             	5.3149      	100         	0.4         	0           	Open  	;
 392             	101             	105             	104.9906    	80          	0.4         	0           	Open  	;
 587             	102             	253             	4.6238      	80          	0.4         	0           	Open  	;
 156             	105             	104             	24.16       	80          	0.4         	0           	Open  	;
 159             	106             	104             	78.26       	80          	0.4         	0           	Open  	;
 588             	104             	255             	3.1745      	80          	0.4         	0           	Open  	;
 440             	107             	108             	30.0613     	100         	0.4         	0           	Open  	;
 439             	107             	135             	144.4814    	80          	0.4         	0           	Open  	;
 442             	108             	109             	2.5749      	100         	0.4         	0           	Open  	;
 441             	108             	133             	51.115      	80          	0.4         	0           	Open  	;
 164             	109             	110             	72.01       	100         	0.4         	0           	Open  	;
 636             	109             	256             	3.5383      	80          	0.4         	0           	Open  	;
 165             	110             	111             	96          	100         	0.4         	0           	Open  	;
 443             	110             	136             	4.4362      	80          	0.4         	0           	Open  	;
 446             	111             	112             	7.9077      	100         	0.4         	0           	Open  	;
 615             	111             	257             	4.8861      	100         	0.4         	0           	Open  	;
 444             	112             	113             	57.9256     	100         	0.4         	0           	Open  	;
 604             	112             	126             	46.871      	150         	0.4         	0           	Open  	;
 168             	113             	114             	55.62       	100         	0.4         	0           	Open  	;
 613             	113             	258             	4.039       	80          	0.4         	0           	Open  	;
 450             	114             	115             	10.511      	100         	0.4         	0           	Open  	;
 612             	114             	259             	13.2223     	100         	0.4         	0           	Open  	;
 448             	115             	116             	49.7291     	100         	0.4         	0           	Open  	;
 449             	132             	115             	27.5825     	80          	0.4         	0           	Open  	;
 471             	116             	117             	28.4817     	100         	0.4         	0           	Open  	;
 616             	116             	260             	7.3355      	80          	0.4         	0           	Open  	;
 470             	127             	117             	58.3132     	150         	0.4         	0           	Open  	;
 468             	117             	128             	202.0918    	150         	0.4         	0           	Open  	;
 469             	137             	117             	105.1867    	150         	0.4         	0           	Open  	;
 598             	118             	119             	4.4783      	80          	0.4         	0           	Open  	;
 178             	118             	120             	39.67       	150         	0.4         	0           	Open  	;
 599             	120             	122             	32.0411     	80          	0.4         	0           	Open  	;
 607             	120             	123             	23.7051     	150         	0.4         	0           	Open  	;
 606             	123             	124             	14.9244     	150         	0.4         	0           	Open  	;
 473             	123             	137             	162.0824    	150         	0.4         	0           	Open  	;
 601             	124             	125             	3.5557      	80          	0.4         	0           	Open  	;
 602             	124             	126             	15.2559     	150         	0.4         	0           	Open  	;
 603             	126             	127             	118.2957    	150         	0.4         	0           	Open  	;
 611             	127             	261             	6.0423      	80          	0.4         	0           	Open  	;
 467             	128             	129             	9.1019      	150         	0.4         	0           	Open  	;
 191             	128             	263             	6.34        	80          	0.4         	0           	Open  	;
 465             	129             	130             	3.5453      	150         	0.4         	0           	Open  	;
 488             	129             	145             	142.8768    	150         	0.4         	0           	Open  	;
 460             	130             	131             	246.1241    	150         	0.4         	0           	Open  	;
 462             	130             	156             	132.856     	100         	0.4         	0           	Open  	;
 464             	130             	200             	153.07      	100         	0.4         	0           	Open  	;
 451             	131             	132             	183.4202    	80          	0.4         	0           	Open  	;
 618             	131             	262             	4.2399      	80          	0.4         	0           	Open  	;
 458             	132             	196             	76.5076     	150         	0.4         	0           	Open  	;
 195             	133             	134             	73.34       	80          	0.4         	0           	Open  	;
 197             	133             	264             	3.64        	80          	0.4         	0           	Open  	;
 196             	134             	265             	10.39       	80          	0.4         	0           	Open  	;
 199             	135             	266             	3.77        	80          	0.4         	0           	Open  	;
 202             	136             	267             	3.01        	80          	0.4         	0           	Open  	;
 614             	136             	268             	61.9847     	80          	0.4         	0           	Open  	;
 474             	137             	138             	2.7976      	100         	0.4         	0           	Open  	;
 476             	138             	140             	161.4053    	100         	0.4         	0           	Open  	;
 475             	138             	144             	188.4794    	150         	0.4         	0           	Open  	;
 608             	138             	269             	4.0931      	80          	0.4         	0           	Open  	;
 479             	140             	139             	3.2848      	100         	0.4         	0           	Open  	;
 482             	139             	141             	304.2911    	80          	0.4         	0           	Open  	;
 478             	139             	143             	178.9438    	80          	0.4         	0           	Open  	;
 481             	139             	201             	10.4183     	80          	0.4         	0           	Open  	;
 609             	140             	270             	7.8585      	80          	0.4         	0           	Open  	;
 209             	141             	142             	82.53       	80          	0.4         	0           	Open  	;
 610             	141             	271             	16.9637     	80          	0.4         	0           	Open  	;
 483             	143             	144             	3.5532      	80          	0.4         	0           	Open  	;
 215             	143             	272             	3.07        	80          	0.4         	0           	Open  	;
 225             	144             	155             	137.46      	150         	0.4         	0           	Open  	;
 493             	145             	146             	69.7215     	150         	0.4         	0           	Open  	;
 487             	155             	145             	85.497      	150         	0.4         	0           	Open  	;
 495             	146             	147             	62.5399     	150         	0.4         	0           	Open  	;
 492             	157             	146             	95.2339     	80          	0.4         	0           	Open  	;
 219             	147             	148             	2.09        	200         	0.4         	0           	Open  	;
 531             	147             	152             	88.4026     	200         	0.4         	0           	Open  	;
 222             	148             	149             	1.98        	80          	0.4         	0           	Open  	;
 496             	148             	154             	2.4277      	150         	0.4         	0           	Open  	;
 620             	149             	273             	2.6025      	80          	0.4         	0           	Open  	;
 532             	151             	150             	1.9343      	150         	0.4         	0           	Open  	;
 529             	154             	150             	85.3302     	150         	0.4         	0           	Open  	;
 516             	158             	150             	78.5303     	200         	0.4         	0           	Open  	;
 251             	152             	151             	2.33        	200         	0.4         	0           	Open  	;
 530             	152             	169             	57.9384     	100         	0.4         	0           	Open  	;
 484             	154             	155             	195.8268    	100         	0.4         	0           	Open  	;
 489             	156             	157             	77.6077     	100         	0.4         	0           	Open  	;
 619             	156             	274             	3.1244      	80          	0.4         	0           	Open  	;
 521             	158             	163             	47.27       	80          	0.4         	0           	Open  	;
 254             	170             	158             	72          	200         	0.4         	0           	Open  	;
 504             	161             	202             	94.47       	200         	0.4         	0           	Open  	;
 518             	161             	204             	36.37       	150         	0.4         	0           	Open  	;
 512             	205             	161             	1.8         	200         	0.4         	0           	Open  	;
 519             	161             	206             	1.72        	100         	0.4         	0           	Open  	;
 509             	162             	164             	131.1687    	150         	0.4         	0           	Open  	;
 235             	162             	170             	6.21        	200         	0.4         	0           	Open  	;
 501             	202             	162             	2.65        	200         	0.4         	0           	Open  	;
 510             	164             	165             	75.3336     	80          	0.4         	0           	Open  	;
 241             	165             	276             	5.23        	80          	0.4         	0           	Open  	;
 528             	172             	166             	70.633      	80          	0.4         	0           	Open  	;
 260             	175             	166             	103.6       	150         	0.4         	0           	Open  	;
 621             	169             	278             	3.6467      	80          	0.4         	0           	Open  	;
 523             	170             	171             	50.0121     	100         	0.4         	0           	Open  	;
 525             	171             	172             	229.302     	100         	0.4         	0           	Open  	;
 258             	171             	279             	3.1         	80          	0.4         	0           	Open  	;
 622             	172             	280             	3.3366      	80          	0.4         	0           	Open  	;
 454             	196             	198             	153.12      	150         	0.4         	0           	Open  	;
 455             	196             	199             	2.81        	80          	0.4         	0           	Open  	;
 456             	199             	197             	2.93        	80          	0.4         	0           	Open  	;
 617             	199             	291             	2.6575      	100         	0.4         	0           	Open  	;
 517             	205             	206             	2.8984      	150         	0.4         	0           	Open  	;
 232             	2               	205             	300.35      	200         	0.4         	0           	Open  	;
 513             	206             	275             	18.72       	100         	0.4         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
         

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]


[RULES]


[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	1:00 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	0:00
 Statistic          	NONE

[REPORT]
 Status             	Yes
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	D-W
 Specific Gravity   	1.000000
 Viscosity          	1.000000
 Trials             	40
 Accuracy           	0.00100
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	10
 Emitter Exponent   	0.50
 Quality            	Age mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 0               	-7.91           	5.25            
 1               	-7.37           	5.04            
 3               	-6.89           	3.70            
 4               	-5.92           	4.25            
 5               	-4.85           	4.37            
 6               	-3.77           	4.02            
 7               	-3.30           	3.02            
 10              	-7.46           	2.76            
 11              	-7.35           	1.68            
 12              	-6.38           	2.15            
 13              	-5.34           	2.36            
 14              	-4.38           	2.20            
 15              	-3.62           	1.79            
 16              	-7.78           	0.40            
 17              	-8.58           	0.05            
 18              	-9.06           	0.62            
 19              	-7.52           	-0.81           
 20              	-6.52           	-0.93           
 21              	-5.54           	-1.23           
 22              	-4.42           	-1.17           
 23              	-3.64           	0.42            
 24              	-8.92           	-0.59           
 25              	-7.90           	-1.80           
 26              	-6.42           	-0.20           
 27              	-6.10           	0.52            
 28              	-6.99           	-0.09           
 29              	-8.42           	-2.44           
 30              	-5.52           	0.83            
 31              	-2.52           	0.86            
 32              	-1.44           	0.39            
 33              	-3.92           	-0.78           
 34              	-3.25           	-1.26           
 35              	-2.44           	-0.85           
 36              	-1.98           	0.15            
 38              	-1.70           	0.98            
 39              	-4.48           	-2.83           
 40              	-4.22           	-2.47           
 41              	-3.39           	-2.22           
 42              	-4.50           	-4.37           
 43              	-5.54           	-4.57           
 44              	-6.39           	-5.00           
 45              	-7.18           	-4.93           
 46              	-3.63           	-4.66           
 47              	-3.96           	-5.07           
 48              	-2.75           	-4.97           
 49              	-2.24           	-4.08           
 50              	-1.22           	-4.63           
 51              	-1.17           	-3.51           
 52              	-0.07           	-2.19           
 53              	0.24            	-1.45           
 54              	-0.45           	-2.99           
 55              	-2.65           	-2.88           
 56              	-2.22           	-1.92           
 57              	-1.60           	-2.62           
 58              	-1.22           	-2.11           
 59              	-4.12           	-5.76           
 60              	-3.20           	-6.53           
 61              	-2.08           	-6.52           
 62              	-2.49           	-6.02           
 63              	-6.09           	-4.09           
 65              	-4.55           	-6.59           
 66              	-5.23           	-7.01           
 67              	-5.20           	-7.72           
 68              	-0.97           	-6.51           
 69              	-0.49           	-5.92           
 70              	0.07            	-6.65           
 71              	-0.39           	-7.57           
 72              	-0.51           	-8.38           
 73              	-1.00           	-8.93           
 74              	0.25            	-8.16           
 75              	0.59            	-7.09           
 76              	1.33            	-6.26           
 77              	2.50            	-6.29           
 78              	2.00            	-6.17           
 79              	1.42            	-7.11           
 80              	1.53            	-8.04           
 81              	1.81            	-7.41           
 82              	2.39            	-6.57           
 83              	2.25            	-5.13           
 84              	1.12            	-2.53           
 85              	1.72            	-3.81           
 86              	1.32            	-4.09           
 87              	2.88            	-5.51           
 88              	3.85            	-5.34           
 89              	4.16            	-6.05           
 90              	4.54            	-4.64           
 91              	5.16            	-3.81           
 92              	5.01            	-2.65           
 93              	4.08            	-2.42           
 94              	3.28            	-1.76           
 95              	3.86            	-0.90           
 96              	2.32            	-1.50           
 97              	1.84            	-2.19           
 98              	-0.41           	-0.18           
 99              	-0.06           	0.76            
 100             	0.76            	0.92            
 101             	1.49            	0.31            
 102             	1.77            	-0.62           
 103             	0.68            	1.64            
 104             	2.90            	-0.06           
 105             	2.22            	0.37            
 106             	3.27            	-0.90           
 107             	6.03            	-4.27           
 108             	6.82            	-4.73           
 109             	7.39            	-3.80           
 110             	7.66            	-2.68           
 111             	7.52            	-1.50           
 112             	7.18            	-0.31           
 113             	7.81            	0.37            
 114             	7.70            	1.38            
 115             	7.09            	2.40            
 116             	6.08            	2.53            
 117             	5.01            	2.54            
 118             	5.22            	-1.53           
 119             	5.90            	-1.69           
 120             	4.96            	-0.33           
 122             	5.53            	-0.58           
 123             	4.56            	0.90            
 124             	5.46            	0.69            
 125             	6.02            	0.96            
 126             	6.27            	0.53            
 127             	5.55            	1.57            
 128             	4.75            	3.66            
 129             	4.63            	4.79            
 130             	5.64            	5.23            
 131             	6.53            	4.53            
 132             	7.09            	3.54            
 133             	6.61            	-5.85           
 134             	6.04            	-6.66           
 135             	5.98            	-4.86           
 136             	8.42            	-2.63           
 137             	3.95            	2.16            
 138             	2.81            	3.03            
 139             	2.14            	4.52            
 140             	1.98            	3.48            
 141             	2.67            	5.58            
 142             	2.61            	6.21            
 143             	1.34            	4.19            
 144             	2.21            	4.04            
 145             	3.64            	5.42            
 146             	3.72            	6.49            
 147             	2.61            	7.02            
 148             	1.60            	6.53            
 149             	0.70            	5.97            
 150             	0.51            	6.64            
 151             	1.18            	7.39            
 152             	2.10            	7.72            
 154             	1.40            	5.95            
 155             	2.37            	5.16            
 156             	5.38            	6.20            
 157             	4.63            	6.56            
 158             	-0.58           	6.48            
 161             	-3.80           	7.04            
 162             	-2.11           	7.12            
 163             	-1.06           	5.83            
 164             	-2.45           	7.79            
 165             	-2.82           	8.38            
 166             	0.39            	8.92            
 169             	2.64            	8.35            
 170             	-1.21           	7.10            
 171             	-0.86           	7.93            
 172             	-0.31           	8.59            
 175             	0.96            	9.18            
 196             	7.89            	3.61            
 197             	9.04            	3.24            
 198             	8.08            	4.26            
 199             	8.49            	3.07            
 200             	6.14            	5.72            
 201             	2.83            	4.30            
 202             	-2.91           	6.92            
 204             	-4.14           	7.66            
 205             	-4.07           	6.48            
 206             	-4.55           	6.88            
 210             	-3.01           	4.25            
 211             	-5.16           	2.99            
 213             	-6.44           	2.73            
 214             	-5.88           	-6.86           
 217             	-7.05           	5.68            
 218             	-3.55           	4.66            
 219             	-2.55           	3.31            
 220             	-4.88           	5.03            
 221             	-5.97           	4.94            
 222             	-8.13           	2.95            
 223             	-3.90           	2.58            
 224             	-9.11           	1.32            
 225             	-9.62           	0.42            
 226             	-5.94           	-1.79           
 227             	-7.66           	-2.41           
 228             	-6.43           	1.05            
 229             	-8.66           	-3.04           
 230             	-2.26           	1.68            
 231             	-4.26           	-0.17           
 232             	-4.99           	-2.61           
 233             	-6.63           	-5.61           
 234             	-7.81           	-4.84           
 235             	-1.35           	-5.11           
 236             	-0.03           	-3.45           
 237             	-1.84           	-1.35           
 238             	-3.18           	-7.39           
 239             	-2.43           	-6.93           
 240             	-6.64           	-3.74           
 241             	-4.26           	-7.25           
 242             	-4.89           	-8.26           
 243             	0.15            	-6.03           
 244             	0.41            	-8.93           
 245             	1.17            	-5.58           
 246             	2.35            	-8.16           
 247             	3.11            	-7.19           
 248             	4.75            	-5.22           
 249             	5.65            	-2.80           
 250             	3.89            	-3.04           
 251             	2.22            	-2.71           
 252             	-0.32           	1.54            
 253             	1.16            	-0.55           
 255             	3.11            	0.55            
 256             	7.89            	-4.21           
 257             	8.12            	-1.30           
 258             	8.49            	0.08            
 259             	8.39            	1.21            
 260             	6.19            	3.09            
 261             	4.93            	1.74            
 262             	6.98            	5.07            
 263             	5.11            	4.04            
 264             	6.91            	-6.40           
 265             	5.58            	-7.24           
 266             	5.87            	-5.44           
 267             	8.81            	-3.09           
 268             	8.91            	-2.17           
 269             	2.44            	2.48            
 270             	1.24            	3.13            
 271             	3.17            	6.39            
 272             	0.48            	4.04            
 273             	0.06            	5.45            
 274             	5.72            	6.84            
 275             	-5.24           	6.99            
 276             	-3.23           	8.80            
 278             	3.20            	8.68            
 279             	-1.31           	8.35            
 280             	-0.56           	9.19            
 291             	8.82            	2.45            
 295             	-7.31           	4.31            
 2               	-3.70           	5.96            

[VERTICES]
;Link            	X-Coord         	Y-Coord

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	-10.55          	-9.84           	9.97            	10.09           
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
